<!DOCTYPE html>
<html lang="zh-CN">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>03. 吉瓦级 AI 数据中心的建造与能源 | Stanford MS&E 435</title>
    <link rel="stylesheet" href="tufte.css">
</head>
<body>

<nav class="top-nav">
    <a href="02_GPU经济学与智力的贬值.html">&larr; 上一讲</a>
    <span>Stanford MS&E 435: Lecture 03</span>
    <a href="04_企业级AI与生产率J曲线.html">下一讲 &rarr;</a>
</nav>

<article>
    <header>
        <h1>第三讲：吉瓦级 AI 数据中心的建造、能源选址与 GPU 折旧</h1>
        <p class="subtitle">一个超大规模数据中心的钱花在哪里，AI 数据中心和传统云机房有什么不同，为什么旧款 H100 的租金反而上涨，以及为什么通电时间比电价更重要</p>
        <div class="author-meta">
            主讲：Apoorv Agrawal · 嘉宾：Chase Lochmiller（Crusoe 联合创始人兼 CEO）
        </div>
    </header>

    <section>
        <h2>一、算力开始以"吉瓦"计量</h2>
        <p>
            第三讲一开始，Apoorv Agrawal 展示了一张资本支出走势图：全球前五大云服务商和 AI 实验室在数据中心上的投资，曲线几乎垂直向上。这一轮建设的总投资规模已经超过阿波罗登月计划、横贯美国的大陆铁路网和冷战时期的曼哈顿计划，仅次于美国每年的国防预算。数据中心的规模开始用"吉瓦"计量：1 吉瓦（1000 兆瓦）相当于一座大型核电站反应堆的满负荷功率，足够供应美国 75 万户以上普通家庭的全部用电。
        </p>
        <p>
            嘉宾 Chase Lochmiller 的经历可以说明这一轮变化。他有 MIT 应用数学和计算机背景，曾是高频交易公司 Jump Trading 的合伙人。2018 年他创立 Crusoe，最初的业务是在北达科他州和怀俄明州的油田，用移动计算箱把开采中原本被直接烧掉的伴生气（Flared Gas）就地发电，用来挖比特币。今天 Crusoe 已经成为大型清洁能源 AI 数据中心（他们称为 AI Factories）的开发商，和 OpenAI、微软、甲骨文有百亿美元级别的合作，主导建设得州阿比林（Abilene）等全球规模最大的单体算力园区之一。
        </p>
    </section>

    <section>
        <h2>二、每 100 美元的数据中心投资花在哪里</h2>
        <p>
            为了让学生看清一个耗资数十亿到上百亿美元的数据中心的成本构成，Chase 在课上给出了一个"100 美元成本分配模型"：
        </p>
        <ul>
            <li>65 到 75 美元：计算和高速网络。包括英伟达 HGX、GB200 NVL72 机架，数以万计的芯片，InfiniBand 或 Spectrum-X 800G 交换机，以及大量光模块和铜缆。这部分单位价值最高，折旧也最快，3 到 4 年就面临更新换代。</li>
            <li>15 到 20 美元：电力系统和高压配电。包括从高压电网接入的专用变电站、主降压变压器、中低压开关柜、不间断电源（UPS）电池组和兆瓦级后备发电机。这些是重工业电气设备，寿命 20 到 30 年。</li>
            <li>5 到 10 美元：散热和液冷系统。一个 NVL72 机架的功耗达到 120 到 140 千瓦，空气冷却已经不够用，必须全部采用去离子水的闭环液冷，包括冷却液分配单元（CDU）、循环水泵、屋顶的蒸发式冷却塔，以及直接贴在芯片上的冷板。</li>
            <li>3 到 5 美元：土建、厂房和外部光纤。包括大跨度、高承重的钢结构厂房、安全围栏，以及多条物理隔离、长达数千英里的长途光纤链路。</li>
        </ul>
        <p>
            由此得出的推论是：数据中心已经不再是传统意义上的房地产投资。硬件占投资的 75% 以上，电气和散热设备占 20% 以上，它更像一台精密的制造设备。
        </p>
    </section>

    <section>
        <h2>三、传统云机房和 AI 训练数据中心的区别</h2>
        <p>
            为什么 AWS、Azure 原有的大型云数据中心，不能直接改造来训练前沿模型？Chase 指出，两者要优化的目标根本不同：
        </p>
        <table>
            <thead>
                <tr>
                    <th>设计维度</th>
                    <th>传统通用云（AWS、Azure 的传统机房）</th>
                    <th>AI 数据中心（Crusoe AI Factory）</th>
                </tr>
            </thead>
            <tbody>
                <tr>
                    <td>选址</td>
                    <td>网络延迟优先：必须建在离纽约、旧金山、伦敦等大城市 10 到 15 毫秒网络延迟以内的地方，保证网页和 API 及时响应。</td>
                    <td>电力优先：不必靠近城市，可以建在西得州荒漠、怀俄明高原等偏远地区，关键是能拿到吉瓦级的廉价稳定电力。</td>
                </tr>
                <tr>
                    <td>机架功率密度</td>
                    <td>每机架 5 到 10 千瓦：功耗低、布局分散，机房空调加冷热通道隔离就能散热。</td>
                    <td>每机架 100 到 140 千瓦：热量高度集中，风冷无法应付，必须用整机架的液体循环把热量带走。</td>
                </tr>
                <tr>
                    <td>网络流量</td>
                    <td>以南北向流量（North-South）为主：用户从外部发起请求，服务器查询数据库后返回，机架之间的数据交换很少。</td>
                    <td>以东西向流量（East-West）为主：上万张 GPU 在反向传播时要同步梯度，必须在全互联、无阻塞的网络里以极低延迟完成 All-Reduce。</td>
                </tr>
            </tbody>
        </table>
    </section>

    <section>
        <h2>四、反常现象一：旧款 H100 的租金反而上涨</h2>
        <p>
            按照电子产品的一般规律，下一代旗舰芯片（如 Blackwell B200）性能提升 3 到 5 倍、开始大量出货后，上一代（H100）的二手价格和云端租金应该大幅下跌。
        </p>

        <h3>三年前发布的芯片为什么成了紧俏资产</h3>
        <p>
            在 Crusoe Cloud 的实际运营中，出现了相反的情况：2023 年开始出租的 H100 集群，在 2024 年底到 2025 年的现货租金不但没跌，反而上涨，超过了刚发布时的最高租金。
        </p>
        <p>
            原因是算力需求出现了分流。前沿实验室把新出的 B200 全部用于下一代万亿参数模型的预训练；与此同时，Agent 应用、强化学习后训练（RLVR）和复杂的代码推理任务快速增长，对通用算力的需求大增。这些任务对单卡峰值算力不敏感，更看重软件生态成熟、驱动稳定、马上能用的集群。供不应求之下，成熟的 H100 成了市场上最抢手的现货资源。
        </p>
    </section>

    <section>
        <h2>五、反常现象二：传统电气巨头的高估值风险</h2>
        <p>
            资本市场上，伊顿（Eaton）、施耐德电气（Schneider Electric）、西门子和广达这些传统电气设备和服务器代工企业，股价在过去两年屡创新高，被华尔街称为"AI 淘金热中最稳妥的卖铲子的人"。
        </p>
        <p>
            Chase 根据自己的一线经验提出了警告。目前一台 345kV/138kV 大型主变压器，全球采购排期仍然长达 36 到 48 个月，主要原因是硅钢片供应紧张、手工铜线绕组的产能不足，以及这些企业在 2008 年金融危机后对扩产一直很保守。他的判断有两点：
        </p>
        <ul>
            <li>技术多年没有变化：这些企业生产的中压开关柜和油浸式变压器，基本结构和材料在过去 50 年甚至 100 年里几乎没有大的改变。它们的高利润主要来自公用事业的准入门槛和漫长的认证流程，而不是技术壁垒。</li>
            <li>新的电力技术可能绕开它们：特斯拉用算法和模块化高压架构重新设计了汽车线束和电池包；同样，AI 数据中心的工程师不会长期接受 4 年的设备交期。Crusoe 和其他团队正在用高频电力电子、固态变压器和模块化的预制集装箱方案，绕过传统的电气设备供应链。一旦新一代电力架构成熟，这些依赖周期红利的老牌企业利润率会受到很大压力。</li>
        </ul>
    </section>

    <section>
        <h2>六、通电时间比电价更重要</h2>
        <p>
            很多缺乏工业经验的创业团队，设计数据中心时热衷于在全球寻找极便宜的电力，比如某些偏远水库或废弃矿区能给出每度 2 美分的低价。
        </p>
        <p>
            Chase 在课程最后算了一笔账："在这场 AI 竞赛里，电价是次要的，通电时间（Time-to-Power）才是决定性的。"
        </p>
        <p>
            一个能容纳 10 万张先进 GPU 的园区，硬件采购额超过 30 亿美元，每年仅机会成本和资金利息就有数亿美元。如果因为等某地电网扩容，通电推迟 18 个月，资金折旧加上失去的市场领先时间，实际损失会超过 15 亿美元。相比之下，即使每度电贵 2 美分（每年多付几千万美元电费），只要能提前 12 个月通电，在经济上仍然划算得多。在这一轮周期里，时间是最稀缺的资源。
        </p>
    </section>

    <footer class="document-footer">
        <p>Stanford MS&E 435: Economics of the AI Supercycle · Lecture 03 Lecture Notes</p>
        <nav class="footer-nav">
            <a href="02_GPU经济学与智力的贬值.html">&larr; 上一讲</a>
            <a href="index.html">返回主目录</a>
            <a href="04_企业级AI与生产率J曲线.html">下一讲 &rarr;</a>
        </nav>
    </footer>
</article>

</body>
</html>
