<!DOCTYPE html>
<html lang="zh-CN">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>03. 建造吉瓦级 AI 数据中心 | Stanford MS&E 435</title>
    <link rel="stylesheet" href="tufte.css">
</head>
<body>

<nav class="top-nav">
    <a href="02_GPU经济学与推理成本.html">&larr; 上一讲</a>
    <span>Stanford MS&E 435: Lecture 03</span>
    <a href="04_企业AI软件行业与上下文问题.html">下一讲 &rarr;</a>
</nav>

<article>
    <header>
        <h1>第三讲：建造吉瓦级 AI 数据中心</h1>
        <p class="subtitle">为什么从能源出发选址，阿比林园区是什么规模，每兆瓦的数据中心、电厂和芯片各要花多少钱，租出去多久能回本，以及电气设备、太空数据中心和给学生的建议</p>
        <div class="author-meta">
            主讲：Apoorv Agrawal · 嘉宾：Chase Lochmiller（Crusoe 联合创始人兼 CEO）<br>
            资料来源：<a href="https://www.youtube.com/watch?v=GcCGzfKdCd0" target="_blank">课堂录像</a>（Stanford Online 公开，本文依据录像字幕整理）
        </div>
    </header>

    <section>
        <h2>一、开场</h2>
        <p>
            Apoorv 先展示了五大云厂商在 AI 上的资本支出曲线，增长很快。他说这是美国规模最大的投资之一，超过太空计划、州际公路系统和曼哈顿计划，仅次于美国国防预算。嘉宾 Chase Lochmiller 是 Crusoe 的创始人兼 CEO，也是斯坦福的研究生校友。Apoorv 介绍了一个不太为人知的事实：Chase 是登山爱好者，登顶过七大洲最高峰中的五座，包括珠峰。Crusoe 的做事方式也受登山影响：有 A 计划、B 计划，还有 B 计划的 C 计划。
        </p>
        <p>
            Chase 说，数据中心是这一轮 AI 热潮在物理世界的体现：它为 GPU 供电、让 GPU 运转，用来训练新模型、微调模型、运行大规模推理，把 token 交付给每天使用 ChatGPT、Claude、Gemini 的用户。
        </p>
    </section>

    <section>
        <h2>二、为什么 token 有价值：数字劳动力</h2>
        <p>
            Apoorv 问：云厂商花 6500 亿美元建数据中心，钱都去了哪里？Chase 先从"生产 AI 需要什么"讲起。他的公式是：AI 由数据、算法（反向传播、神经网络、Transformer 等）、算力（尤其是能并行做大量张量运算的 GPU）、能源和数据中心（容纳和运行这些设备的建筑）组成。数据要花钱买，这催生了 Scale AI、Mercor 等数据标注公司，连 Handshake 也做起了这类业务；算法主要在各大实验室里。Crusoe 专注的是后三项：算力、能源和数据中心，也是钱花得最多的地方。
        </p>
        <p>
            他的演讲题目叫"从电子到 token"。为什么 token 有价值？他用经济学里的柯布-道格拉斯生产函数解释：GDP 的增长来自劳动力的变化、资本的变化和技术的变化，技术让劳动更有生产力。AI 第一次让人类可以"制造数字劳动力"：你给 Claude 或一个 Agent 一个任务，比如为刚发布的新产品做一个 CRM 系统，这就是在投入数字劳动。过去劳动力只能靠出生率改变，而且有 20 年的周期，要抚养、要上学；现在可以通过购买数据中心和 GPU 来增加劳动力，从而加速经济增长。这是这些投资如此普遍的原因。
        </p>
    </section>

    <section>
        <h2>三、Crusoe 的思路：从能源出发</h2>
        <p>
            Crusoe 是一家垂直整合的 AI 基础设施公司，不做芯片也不做模型，其余环节基本都做。底层是能源开发，然后是数据中心，再往上是部署 GPU 集群，以及把算力包装成托管服务卖出去。Chase 说，从最基本的角度看，数据中心就是一栋有电、有冷却、可以插上电脑的建筑；但规模做到很大时，就要综合化学工程（冷却）、机械工程、电气工程（高压大容量电力）以及芯片和数据传输方面的计算机工程，是各种工程学科的集合。
        </p>
        <p>
            现在的瓶颈是什么？Chase 说，目前的核心瓶颈是"已经通电的数据中心"，也就是能直接插上芯片开始运行大型 GPU 集群的建筑。但瓶颈一直在变：有时是给数据中心拉电，有时是开关柜、冷水机组、发电设备这类具体部件，有时是芯片。芯片现在已经不那么缺了，缺的是能放芯片并通上电的地方。正因为瓶颈不断移动，Crusoe 选择垂直整合，这样在哪个环节卡住都能自己处理。
        </p>
        <p>
            为什么从能源出发？Chase 说，他认为市场大体是有效的。Web 2.0 时代，数据中心稳定增长，集中在北弗吉尼亚这样的传统枢纽，运行着互联网的很大一部分。他不想做"下一个在北弗吉尼亚建楼的数据中心开发商"。他判断会出现和网页服务完全不同的计算需求，比如训练大型 AI 模型、需要大量算力做工作量证明的数字货币，这些需求要消耗大量能源，规模大了以后能源就是瓶颈。所以他们去传统数据中心市场以外、能源丰富的地方建数据中心：不是把能源运过来，而是把数据传过去。
        </p>
    </section>

    <section>
        <h2>四、阿比林园区</h2>
        <p>
            Chase 展示了得州阿比林（Abilene）园区的照片。项目从 2024 年 6 月开始，签下的最初两栋楼现在已经是全球最大的 AI 计算园区之一，他认为可能就是最大的。
        </p>
        <p>
            为什么选阿比林？西得州风大、日照足，很多可再生能源开发商受"发电税收抵免"（政府按清洁电力的发电量给补贴）的激励去那里建风电和光伏，而且发出的电无论价格都要卖掉。结果当地发电设施过剩，又没有足够的输电线路把电送出去，电价甚至变成了负数。Crusoe 的想法是："正好，我们有一个特别耗电的应用。"
        </p>
        <p>
            园区里有两座变电站：一座 200 兆瓦，一座 1 吉瓦，后者是美国最大的私有变电站。Chase 在丹佛长大，他说 1 吉瓦差不多就是整个丹佛市的用电量。园区前八栋楼都是为甲骨文和 OpenAI 建的，也就是最初的"星际之门"（Stargate）项目。为了供电，他们还建了一座约 350 兆瓦的天然气电厂。这八栋楼被设计成一个整体集群：所有数据中心里的芯片都连在同一个高性能后端网络上，可以在全部芯片上跑同一个训练任务，这种架构很少见。南边还有一期扩建是给微软的，整个园区合计 2.1 吉瓦，相当于两个丹佛的用电量。
        </p>
        <p>
            规模有多大？照片里有一个能停 5000 辆车的停车场，停满了。每天约有 9000 人在现场施工。阿比林的人口约 12 万，Crusoe 一开始能从当地招到不少人，后来不得不提供各种招聘和留任激励，吸引短期建筑工人搬过去。长期运营这些集群和电厂，大约需要 2000 人。
        </p>
        <p>
            园区里每栋楼约有 100 万加仑水用于冷却芯片，但这是一个闭环系统：一次注满后循环使用，一年用水量和一个普通家庭差不多。Chase 说外界流行"AI 耗光了水"的说法，而他们的用水量很少，这在缺水的西得州很重要。冷却的过程是：冷水流进 GPU 机架，吸收芯片产生的热量，再流到室外的风冷式冷水机组，那里用风扇吹过缠绕的铜管把热量排出去，水温降下来后再流回去冷却 GPU。
        </p>
    </section>

    <section>
        <h2>五、每兆瓦要花多少钱</h2>
        <p>
            Chase 把所有成本都折算成每兆瓦（MW）计算。下面的数字是他在课前当天下午整理的，他说其中可能有重复计算的地方。
        </p>

        <h3>1. 数据中心和电厂：约 2000 万美元/兆瓦</h3>
        <ul>
            <li>电气设备：从高压到低压的整条链路，包括电力变压器、配电中心、中压和低压开关柜。变电站送来的是 34.5 千伏的中压电，要降到 480 伏或 415 伏才能给设备用。他比喻说，就像家里的电箱，只是规模放大到一座城市。</li>
            <li>机械设备：冷水机组、管道、空气处理机组、风墙等。管道系统的工作量很大，现场有大量水管工和管道焊工。</li>
            <li>机房内部设施：远程配电柜、热通道封闭系统、风墙、把冷却水分配到各个机架的冷却分配单元（CDU）等。</li>
            <li>不间断电源（UPS）电池系统，用来平滑从变电站送到芯片的电力，以及他们在试验的其他电池系统。</li>
            <li>材料和土建：大量钢材和混凝土，现场有自建的混凝土搅拌站，24 小时浇筑。</li>
            <li>人工：约 470 万美元/兆瓦。一个吉瓦就是 47 亿美元，这些钱付给了电工、焊工、水管工和建筑工人。这是施工期间资本化的人工成本，不是运营费用。</li>
            <li>软成本：保险、建设贷款的融资和利息、选址和调试等。</li>
            <li>天然气电厂：约 200 万到 300 万美元/兆瓦。</li>
            <li>备用柴油发电机：只为核心网络和存储系统提供备用电源。他们的思路是，不是所有设备都需要"五个九"（99.999%）的可靠性，但核心存储和网络需要，这样即使电网完全断电，也能读取训练的检查点，把任务转移到别的地方。</li>
        </ul>
        <p>
            这个数字在上涨还是下降？Chase 说在上涨，因为需求太大，各类成本都在通胀。燃气轮机就是例子：制造商只有 GE Vernova、西门子、三菱重工、普惠、卡特彼勒旗下的 Solar 等少数几家，它们扩产有限，大家又都在抢着建燃气发电，燃气轮机的价格从每兆瓦 100 万美元涨到了 300 万美元，GE Vernova 的股东因此获益不少。电工等技术工人的工钱也因为需求大而上涨。
        </p>
        <p>
            他说人工本身就是一个瓶颈：电工、焊工、水管工、建筑工人都不够，而像这样的项目还有很多，大家在抢人。
        </p>

        <h3>2. 芯片和网络（IT 资本支出）：约 4000 万美元/兆瓦</h3>
        <p>
            Chase 指着幻灯片上黄仁勋的照片说："谁在赚钱？这个人。"按下一代设备估算：
        </p>
        <ul>
            <li>GPU：约 3000 万美元/兆瓦，"所以黄仁勋总是笑得很开心"。</li>
            <li>网络：约 400 万美元/兆瓦。英伟达最新一代 GB200、GB300 是整机架设计，一个机架里 72 块 GPU 都在同一个 NVLink 域里高速互联；机架之间还要通过 InfiniBand 或 RoCE（基于以太网的远程直接内存访问）再连一层高性能网络。</li>
            <li>CPU 和存储：约 300 万美元/兆瓦。他提到最近 CPU 严重短缺，因为 Agent 工作流和 Claude 的使用量激增，需要大量 CPU 来调度这些计算任务。</li>
            <li>机房内部设备：约 300 万美元/兆瓦（他说这里可能和前面重复计算了）。</li>
            <li>安装人工和运输等：约 100 万美元/兆瓦。</li>
        </ul>
        <p>
            Apoorv 提到黄仁勋前一天上 Dwarkesh 的播客时看起来不太高兴，外界在争论算力是不是会变成大宗商品。Chase 说两种看法可能都对，要看时间尺度和用途。较旧的算力会逐渐商品化；但"规模"不是商品，超大规模的东西很难复制，最新的设备总会有溢价，这是 IT 行业一贯的历史。长期看，资本主义的力量会让英伟达目前约 80% 的毛利率降到更常见的芯片行业水平，比如 60% 左右。
        </p>
    </section>

    <section>
        <h2>六、怎样赚回来</h2>
        <p>
            数据中心和电厂约 2000 万美元/兆瓦，芯片集群约 4000 万美元/兆瓦，合计约 6000 万美元/兆瓦。建一个吉瓦的集群就是 600 亿美元。钱从哪里赚回来？
        </p>

        <h3>1. H100 的租金不降反升</h3>
        <p>
            Chase 展示了彭博的 H100 现货租金走势图。很多人以为新一代芯片出来后旧芯片就没用了，但图上显示，H100 大约三年前推出，租金先是下降，随着 Agent 带来的需求激增又涨了回来，甚至超过了刚推出时的价格。Crusoe Cloud 在实际业务中也看到了这一点。SemiAnalysis 发布的 Blackwell 租金曲线也呈现类似的走势。
        </p>
        <p>
            Apoorv 问：上市公司一般按 5 年折旧服务器（Chase 纠正说标准是 6 年），这是否意味着应该折旧得更久？Chase 说他也不知道，只要算力对自己或别人有价值，他们就会一直用。Crusoe 的策略之一是做一层服务，把底下的硬件屏蔽掉：用户不知道也不需要关心用的是 A100、H100 还是 AMD 的 MI300，就像开视频会议时没人关心服务器用的是哪款 CPU。他认为实际可用年限可能更长。
        </p>

        <h3>2. 回本周期</h3>
        <p>
            运营费用相对有限，约每兆瓦每年 100 万到 200 万美元，包括电费、保险、现场更换故障线缆和 GPU 的人工等（不含工程团队等其他人员）。如果只是出租芯片，按 H100 的租金估算，每兆瓦每年收入约 1500 万美元。投入 6000 万，每年收回 1500 万，按收入算大约 4 年回本。华尔街分析师最关心的问题，就是这栋楼、这些芯片、这座电厂各自能用多久，折旧曲线应该怎么画。
        </p>
        <p>
            提高回报的办法是往上做服务。只出租托管的计算集群，适合想自己管理虚拟机或 Kubernetes 集群、跑大型训练任务的工程师。如果进一步托管模型、提供 API 接口，直接为用户返回 token，每兆瓦每年还能多出约 500 万到 1500 万美元。乐观情况下每兆瓦每年收入可达约 3000 万美元，回本周期缩短到约 2 年。
        </p>

        <h3>3. 降低建设成本：模块化数据中心</h3>
        <p>
            为了降低人工成本，Crusoe 设计了一种叫 Crusoe Spark 的模块化数据中心，在集中的工厂里生产，自带完整设施。根据具体情况，能把每兆瓦约 1900 万美元的建设成本降低 30% 到 50%。风冷版本每个单元 500 千瓦，液冷版本 2 兆瓦，可以成批部署，这也让很多原来用不上的小型电源有了用武之地。
        </p>
        <p>
            Chase 还介绍了另一个项目：得州一个叫 Quan 的小镇，人口约 1500，但现场有约 3500 人在施工，好在离阿马里洛够近，能从那里招工。当地是美国最适合建风电的地方之一，园区有自建的风电场直接给数据中心供电，还计划建光伏、电池和燃气发电。他称这种模式为"跨电表"（across the meter）：有自己的发电设施，多余的电卖给电网，降低当地居民的电价；需要时，比如发电机检修、没风没太阳时，再从电网取电。他没有透露这个园区的客户是谁，只说是一个很大的客户。
        </p>
    </section>

    <section>
        <h2>七、问答</h2>

        <h3>做多什么，做空什么</h3>
        <p>
            Apoorv 问：如果只能挑一层、一家公司、一只股票，做多什么、做空什么？Chase 说他当然"极度看多 Crusoe"。看空的方向是电气设备这一层。电力要从 345 千伏（得州正在建的一条新线路是 765 千伏）的高压一路降到中压、低压再分配，需要大量设备和电缆。他认为数据中心会推动整个电气链条的创新，比如固态电子、固态变压器和电力电子，以及转向机架内 900 伏直流供电。伊顿、施耐德这些公司过去一百年在技术上没有太大变化，长期会受到威胁。但他强调时间很难判断，这些公司近期会表现很好，而且是他的重要合作伙伴，所以他很不愿意说看空它们；只是如果它们不创新，这部分成本会被新的创新者大幅压低。他说这是给在座电气工程学生的机会：怎样把 765 千伏的电高效地变成机架里的 900 伏直流，是一个巨大的问题。
        </p>
        <p>
            他还补充了一个判断：开源模型会表现不错，会从闭源模型公司那里分走更多份额。
        </p>

        <h3>太空数据中心</h3>
        <p>
            Chase 对此很感兴趣，Crusoe 和一家叫 Starcloud 的公司建立了合作，后者已经把第一批 H100 送上了太空。太空的好处是：不需要他刚才讲的那些混凝土地基，不需要电力方面的许可审批，也不需要数百万根光纤和插线的技术人员，因为太空里一切都可以用光互联。难点是散热和日常运维：大型集群里 GPU 经常出故障，需要重新插拔或返厂维修，"你不可能派宇航员上去把芯片拆下来寄回给黄仁勋"，自然损耗会让经济账很难算。还要看星舰能否把发射成本降低两个数量级。他的判断是未来 5 年甚至 10 年内影响不大，但更长期看，太空数据中心会在智能基础设施中扮演重要角色。Apoorv 提到 SpaceX 的上市招股书几周后就会公开，可以看看 Elon Musk 的时间表，并开玩笑说"他的估计是明年"。
        </p>

        <h3>给学生的建议</h3>
        <p>
            Chase 认为，学校里学的具体内容没有那么重要，重要的是学习的过程。Crusoe 的核心价值观之一是"活在无限成长的循环里"：没有人是完成品，每个人都在进步中，如果每天都能变得更好一点，长期就会形成复利，这是最有价值的财富。他不知道五年后 AI 被广泛使用的世界会是什么样子，那时每个人手边可能都有相当于一百万人的劳动力，工作方式会彻底改变。所以与其纠结学什么，不如关注怎样学、怎样用 AI 工具来工作和生活。
        </p>
    </section>

    <footer class="document-footer">
        <p>Stanford MS&E 435: Economics of the AI Supercycle · Lecture 03 Lecture Notes</p>
        <nav class="footer-nav">
            <a href="02_GPU经济学与推理成本.html">&larr; 上一讲</a>
            <a href="index.html">返回主目录</a>
            <a href="04_企业AI软件行业与上下文问题.html">下一讲 &rarr;</a>
        </nav>
    </footer>
</article>

</body>
</html>
